<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema">
  <Header toolID="SCL Forge" revision="1" version="1" id="Youho" />
  <Communication>
    <SubNetwork name="SUBNET1">
      <ConnectedAP apName="S1" iedName="YH">
        <Address>
          <P type="OSI-AP-Title">1,1,9999,1</P>
          <P type="OSI-AE-Qualifier">1</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">192.168.10.104</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">192.168.10.1</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="YH" manufacturer="YOUHO ELECTRIC" configVersion="1.0">
    <Services>
      <DynAssociation />
      <GOOSE max="20" />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet maxAttributes="160" max="30" />
      <DynDataSet max="20" maxAttributes="100" />
      <ReadWrite />
      <ConfReportControl max="30" />
      <GetCBValues />
      <ReportSettings rptID="Dyn" trgOps="Dyn" intgPd="Dyn" optFields="Dyn" datSet="Dyn" bufTime="Dyn" />
      <GSESettings />
      <GSEDir />
      <FileHandling />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice desc="GIS LU Conditon Monitoring" inst="GLU">
          <LN0 lnType="LLN0_TYPE" lnClass="LLN0" inst="">
            <DataSet name="Status">
              <FCDA ldInst="GLU" lnClass="LLN0" doName="Health" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="RTTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="RTTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="RTTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="RTTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="RTTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="RTTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="RTTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="RTTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="1" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="1" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="1" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="1" doName="CbAlm" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="2" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="2" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="2" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="2" doName="CbAlm" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="3" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="3" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="3" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="3" doName="CbAlm" fc="ST" />
            </DataSet>
            <DataSet name="Measure">
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="DschCnt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="DschCnt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="DschCnt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="DschCnt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="DschCnt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="DschCnt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="DschCnt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="DschCnt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="1" doName="ClsColA" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="1" doName="OpnColA" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="1" doName="BctA" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="1" doName="BctB" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="1" doName="BctC" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="2" doName="ClsColA" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="2" doName="OpnColA" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="2" doName="BctA" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="2" doName="BctB" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="2" doName="BctC" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="3" doName="ClsColA" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="3" doName="OpnColA" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="3" doName="BctA" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="3" doName="BctB" daName="mag" fc="MX" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="3" doName="BctC" daName="mag" fc="MX" />
            </DataSet>
            <DataSet name="Setting">
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="AttSet" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="PhShift" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="CtrHz" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="BndWid" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="AttSet" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="PhShift" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="CtrHz" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="BndWid" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="AttSet" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="PhShift" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="CtrHz" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="BndWid" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="AttSet" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="PhShift" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="CtrHz" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="BndWid" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="AttSet" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="PhShift" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="CtrHz" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="BndWid" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="AttSet" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="PhShift" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="CtrHz" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="BndWid" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="AttSet" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="PhShift" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="CtrHz" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="BndWid" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="AttSet" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="PhShift" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="CtrHz" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="BndWid" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="1" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="2" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="GLU" lnClass="SCBR" lnInst="3" doName="RsOpCnt" fc="SP" />
            </DataSet>
            <DataSet name="Diag">
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="1" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="2" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="3" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="4" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="5" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="6" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="7" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="GLU" lnClass="SPDC" lnInst="8" doName="EvtTransF" fc="ST" />
            </DataSet>
            <ReportControl name="rcb_Status" rptID="YHGLU/LLN0$BR$rcb_status" confRev="1" buffered="true" bufTime="100" datSet="Status" intgPd="0">
              <TrgOps dchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="rcb_Measure" rptID="YHGLU/LLN0$BR$rcb_measure" confRev="1" buffered="true" bufTime="100" datSet="Measure" intgPd="0">
              <TrgOps dchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="rcb_Setting" rptID="YHGLU/LLN0$BR$rcb_setting" confRev="1" buffered="true" bufTime="100" datSet="Setting" intgPd="0">
              <TrgOps dchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="rcb_Diag" rptID="YHGLU/LLN0$BR$rcb_diag" confRev="1" buffered="true" bufTime="100" datSet="Diag" intgPd="0">
              <TrgOps dchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="5" />
            </ReportControl>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>GIS Condition Monitoring</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>GIS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="LPHD_TYPE">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="model">
                <Val>GIS Condition Monitoring LU</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="DevTime">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="1" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="2" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="3" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="4" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="5" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="6" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="7" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="8" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" inst="1" lnType="SCBR_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>CB SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" inst="2" lnType="SCBR_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>CB SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" inst="3" lnType="SCBR_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>CB SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="MTR LU Conditon Monitoring" inst="MLU">
          <LN0 lnType="LLN0_TYPE" lnClass="LLN0" inst="">
            <DataSet name="Status">
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="TrendTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="1" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="1" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="1" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="1" doName="BshAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="2" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="2" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="2" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="2" doName="BshAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="3" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="3" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="3" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="3" doName="BshAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="4" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="4" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="4" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="4" doName="BshAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="5" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="5" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="5" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="5" doName="BshAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="6" doName="RTTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="6" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="6" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="6" doName="BshAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="1" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="1" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="1" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="1" doName="LtcAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="2" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="2" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="2" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="2" doName="LtcAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="3" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="3" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="3" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="3" doName="LtcAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="H2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="N2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="O2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="C2H2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="CH4Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="C2H6Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="C2H4Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="COAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="CO2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="MstAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="DgaAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="H2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="N2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="O2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="C2H2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="CH4Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="C2H6Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="C2H4Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="COAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="CO2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="MstAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="DgaAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="H2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="N2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="O2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="C2H2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="CH4Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="C2H6Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="C2H4Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="COAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="CO2Alm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="MstAlm" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="MoDevComF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="MoDevFlt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="DgaAlm" fc="ST" />
            </DataSet>
            <DataSet name="Measure">
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="1" doName="MotDrvAPhsA" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="1" doName="MotDrvAPhsB" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="1" doName="MotDrvAPhsC" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="1" doName="OilFilTmp" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="1" doName="OilFilBar" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="1" doName="OilFilMst" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="1" doName="OpDur" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="1" doName="OutTmp" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="2" doName="MotDrvAPhsA" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="2" doName="MotDrvAPhsB" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="2" doName="MotDrvAPhsC" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="2" doName="OilFilTmp" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="2" doName="OilFilBar" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="2" doName="OilFilMst" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="2" doName="OpDur" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="2" doName="OutTmp" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="3" doName="MotDrvAPhsA" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="3" doName="MotDrvAPhsB" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="3" doName="MotDrvAPhsC" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="3" doName="OilFilTmp" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="3" doName="OilFilBar" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="3" doName="OilFilMst" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="3" doName="OpDur" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="3" doName="OutTmp" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="H2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="N2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="O2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="C2H2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="CH4ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="C2H6ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="C2H4ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="COppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="CO2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="1" doName="H2Oppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="H2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="N2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="O2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="C2H2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="CH4ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="C2H6ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="C2H4ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="COppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="CO2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="2" doName="H2Oppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="H2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="N2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="O2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="C2H2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="CH4ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="C2H6ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="C2H4ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="COppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="CO2ppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SIML" lnInst="3" doName="H2Oppm" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="DschCnt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="DschCnt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="DschCnt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="DschCnt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="DschCnt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="DschCnt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="DschCnt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="PriHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="SecHarRte" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="DschCnt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="DschCntPhRs" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="AppPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="MaxPaDschPh" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="UhfPaDsch" daName="mag" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="1" doName="AbsReact" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="1" doName="Vol" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="1" doName="Volphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="1" doName="PF" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="1" doName="LeakA" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="1" doName="LeakAphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="1" doName="UnblA" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="1" doName="UnblAphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="2" doName="AbsReact" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="2" doName="Vol" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="2" doName="Volphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="2" doName="PF" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="2" doName="LeakA" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="2" doName="LeakAphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="2" doName="UnblA" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="2" doName="UnblAphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="3" doName="AbsReact" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="3" doName="Vol" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="3" doName="Volphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="3" doName="PF" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="3" doName="LeakA" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="3" doName="LeakAphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="3" doName="UnblA" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="3" doName="UnblAphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="4" doName="AbsReact" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="4" doName="Vol" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="4" doName="Volphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="4" doName="PF" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="4" doName="LeakA" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="4" doName="LeakAphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="4" doName="UnblA" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="4" doName="UnblAphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="5" doName="AbsReact" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="5" doName="Vol" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="5" doName="Volphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="5" doName="PF" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="5" doName="LeakA" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="5" doName="LeakAphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="5" doName="UnblA" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="5" doName="UnblAphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="6" doName="AbsReact" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="6" doName="Vol" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="6" doName="Volphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="6" doName="PF" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="6" doName="LeakA" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="6" doName="LeakAphs" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="6" doName="UnblA" fc="MX" />
              <FCDA ldInst="MLU" lnClass="SBSH" lnInst="6" doName="UnblAphs" fc="MX" />
            </DataSet>
            <DataSet name="Setting">
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="AttSet" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="PhShift" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="CtrHz" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="BndWid" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="AttSet" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="PhShift" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="CtrHz" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="BndWid" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="AttSet" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="PhShift" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="CtrHz" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="BndWid" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="AttSet" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="PhShift" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="CtrHz" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="BndWid" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="AttSet" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="PhShift" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="CtrHz" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="BndWid" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="AttSet" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="PhShift" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="CtrHz" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="BndWid" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="AttSet" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="PhShift" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="CtrHz" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="BndWid" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="EvtAmpThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="EvtAmpThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="EvtPpsThre1" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="EvtPpsThre2" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="PlsLvlThre" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="AttSet" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="PhShift" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="CtrHz" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="BndWid" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="1" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="2" doName="RsOpCnt" fc="SP" />
              <FCDA ldInst="MLU" lnClass="SLTC" lnInst="3" doName="RsOpCnt" fc="SP" />
            </DataSet>
            <DataSet name="Diag">
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="1" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="2" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="3" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="4" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="5" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="6" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="7" doName="EvtTransF" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="EvtLvlSt" fc="ST" />
              <FCDA ldInst="MLU" lnClass="SPDC" lnInst="8" doName="EvtTransF" fc="ST" />
            </DataSet>
            <ReportControl name="rcb_Status" rptID="YHMLU/LLN0$BR$rcb_status" confRev="1" buffered="true" bufTime="100" datSet="Status" intgPd="0">
              <TrgOps dchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="rcb_Measure" rptID="YHMLU/LLN0$BR$rcb_measure" confRev="1" buffered="true" bufTime="100" datSet="Measure" intgPd="0">
              <TrgOps dchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="rcb_Setting" rptID="YHMLU/LLN0$BR$rcb_setting" confRev="1" buffered="true" bufTime="100" datSet="Setting" intgPd="0">
              <TrgOps dchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="rcb_Diag" rptID="YHMLU/LLN0$BR$rcb_diag" confRev="1" buffered="true" bufTime="100" datSet="Diag" intgPd="0">
              <TrgOps dchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="5" />
            </ReportControl>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>MTR Condition Monitoring</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>GIS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="LPHD_TYPE">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="model">
                <Val>MTR Condition Monitoring LU</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="DevTime">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="1" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="2" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="3" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="4" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="5" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="6" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="7" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPDC" inst="8" lnType="SPDC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>PD SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="DevType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SensorType">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLvlSt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob0">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob1">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob2">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob3">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob4">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob5">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob6">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob7">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob8">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob9">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob10">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Prob11">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="TrendTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MeasureUnit">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PriHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="SecHarRte">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DschCntPhRs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AppPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPaDschPh">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="NQS">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UhfPaDsch">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CtrHz">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre1">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtAmpThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="EvtPpsThre2">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PlsLvlThre">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="AttSet">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PhShift">
              <SDI name="setMag" />
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="DevVoltage">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SIML" inst="1" lnType="SIML_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>DGA SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Lev">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Pres">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="N2Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="O2Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H2Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CH4Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H6Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H4Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="COAlm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CO2Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="H2Oppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="H2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="N2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="COppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CO2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CH4ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H4ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H6ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="O2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="H2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="N2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="O2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CH4AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H6AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H4AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="COAlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CO2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MstAlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SIML" inst="2" lnType="SIML_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>DGA SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Lev">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Pres">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="N2Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="O2Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H2Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CH4Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H6Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H4Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="COAlm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CO2Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="H2Oppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="H2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="N2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="COppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CO2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CH4ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H4ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H6ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="O2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="H2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="N2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="O2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CH4AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H6AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H4AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="COAlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CO2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MstAlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SIML" inst="3" lnType="SIML_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>DGA SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Lev">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Pres">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="N2Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="O2Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H2Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CH4Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H6Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H4Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="COAlm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CO2Alm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="H2Oppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="H2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="N2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="COppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CO2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CH4ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H4ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H6ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="O2ppm">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="H2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="N2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="O2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CH4AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H6AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="C2H4AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="COAlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="CO2AlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MstAlmSpt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SLTC" inst="1" lnType="SLTC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>OLTC SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MotDrvAPhsA">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MotDrvAPhsB">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MotDrvAPhsC">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OilFilTmp">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OilFilBar">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OilFilMst">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SLTC" inst="2" lnType="SLTC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>OLTC SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MotDrvAPhsA">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MotDrvAPhsB">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MotDrvAPhsC">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OilFilTmp">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OilFilBar">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OilFilMst">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SLTC" inst="3" lnType="SLTC_TYPE">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>OLTC SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="EvtTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpCnt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MotDrvAPhsA">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MotDrvAPhsB">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MotDrvAPhsC">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OilFilTmp">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OilFilBar">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="OilFilMst">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SBSH" inst="1" lnType="SBSH_TYPE">
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>BUSHING SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Volphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UnblA">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UnblAphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SBSH" inst="2" lnType="SBSH_TYPE">
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>BUSHING SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Volphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UnblA">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UnblAphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SBSH" inst="3" lnType="SBSH_TYPE">
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>BUSHING SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Volphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UnblA">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UnblAphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SBSH" inst="4" lnType="SBSH_TYPE">
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>BUSHING SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Volphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UnblA">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UnblAphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SBSH" inst="5" lnType="SBSH_TYPE">
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>BUSHING SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Volphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UnblA">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UnblAphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SBSH" inst="6" lnType="SBSH_TYPE">
            <DOI name="RTTransF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>BUSHING SENSOR</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor">
                <Val>YOUHO ELECTRIC</Val>
              </DAI>
              <DAI name="location">
                <Val>YOUHO</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevComF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="MoDevFlt">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="Volphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UnblA">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
            <DOI name="UnblAphs">
              <DAI name="dataNs">
                <Val>CMD201706</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="LLN0_TYPE" lnClass="LLN0">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HLT" />
      <DO name="NamPlt" type="LPL_LN0" />
    </LNodeType>
    <LNodeType id="LPHD_TYPE" lnClass="LPHD">
      <DO name="PhyNam" type="DPL" />
      <DO name="PhyHealth" type="INS_HLT" />
      <DO name="Proxy" type="SPS" />
      <DO name="DevTime" type="INS_DN" />
    </LNodeType>
    <LNodeType id="SPDC_TYPE" lnClass="SPDC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HLT" />
      <DO name="NamPlt" type="LPL" />
      <DO name="EEName" type="DPL_EEN" />
      <DO name="PaDschAlm" type="SPS" />
      <DO name="DevType" type="INS_DN" />
      <DO name="SensorType" type="INS_DN" />
      <DO name="EvtLvlSt" type="INS_DN" />
      <DO name="OpCnt" type="INS_DN" />
      <DO name="Prob0" type="INS_DN" />
      <DO name="Prob1" type="INS_DN" />
      <DO name="Prob2" type="INS_DN" />
      <DO name="Prob3" type="INS_DN" />
      <DO name="Prob4" type="INS_DN" />
      <DO name="Prob5" type="INS_DN" />
      <DO name="Prob6" type="INS_DN" />
      <DO name="Prob7" type="INS_DN" />
      <DO name="Prob8" type="INS_DN" />
      <DO name="Prob9" type="INS_DN" />
      <DO name="Prob10" type="INS_DN" />
      <DO name="Prob11" type="INS_DN" />
      <DO name="MoDevComF" type="SPS_DN" />
      <DO name="MoDevFlt" type="SPS_DN" />
      <DO name="TrendTransF" type="INS_DN" />
      <DO name="EvtTransF" type="INS_DN" />
      <DO name="RTTransF" type="INS_DN" />
      <DO name="MeasureUnit" type="INS_DN" />
      <DO name="AcuPaDsch" type="MV" />
      <DO name="AppPaDsch" type="MV_DN" />
      <DO name="MaxPaDschPh" type="MV_DN" />
      <DO name="NQS" type="MV_DN" />
      <DO name="UhfPaDsch" type="MV_DN" />
      <DO name="PriHarRte" type="INS_DN" />
      <DO name="SecHarRte" type="INS_DN" />
      <DO name="DschCnt" type="INS_DN" />
      <DO name="DschCntPhRs" type="INS_DN" />
      <DO name="EvtAmpThre1" type="ASG_DN" />
      <DO name="EvtPpsThre1" type="ASG_DN" />
      <DO name="EvtAmpThre2" type="ASG_DN" />
      <DO name="EvtPpsThre2" type="ASG_DN" />
      <DO name="PlsLvlThre" type="ASG_DN" />
      <DO name="AttSet" type="ASG_DN" />
      <DO name="PhShift" type="ASG_DN" />
      <DO name="CtrHz" type="ASG_DN" />
      <DO name="BndWid" type="ASG" />
      <DO name="DevVoltage" type="ING_DN" />
      <DO name="RsOpCnt" type="ING_DN" />
    </LNodeType>
    <LNodeType id="SCBR_TYPE" lnClass="SCBR">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HLT" />
      <DO name="NamPlt" type="LPL" />
      <DO name="EEName" type="DPL_EEN" />
      <DO name="ColOpn" type="SPS" />
      <DO name="AbrAlm" type="SPS" />
      <DO name="AbrWrn" type="SPS" />
      <DO name="OpTmAlm" type="SPS" />
      <DO name="ColAlm" type="SPS" />
      <DO name="OpCntAlm" type="SPS" />
      <DO name="OpCntWrn" type="SPS" />
      <DO name="OpTmWrn" type="SPS" />
      <DO name="OpTmh" type="SPS" />
      <DO name="EvtTransF" type="INS_DN" />
      <DO name="RsOpCnt" type="ING_DN" />
      <DO name="MoDevComF" type="SPS_DN" />
      <DO name="MoDevFlt" type="SPS_DN" />
      <DO name="CbAlm" type="INS_DN" />
      <DO name="AccAbr" type="MV" />
      <DO name="SwA" type="MV" />
      <DO name="ActAbr" type="MV" />
      <DO name="AuxSwTmOpn" type="MV" />
      <DO name="AuxSwTmCls" type="MV" />
      <DO name="RctTmOpn" type="MV" />
      <DO name="RctTmCls" type="MV" />
      <DO name="OpSpdOpn" type="MV" />
      <DO name="OpSpdCls" type="MV" />
      <DO name="OpTmOpn" type="MV" />
      <DO name="OpTmCls" type="MV" />
      <DO name="ColA" type="MV" />
      <DO name="Tmp" type="MV" />
      <DO name="ColV" type="MV" />
      <DO name="ClsColA" type="MV_DN" />
      <DO name="OpnColA" type="MV_DN" />
      <DO name="BctA" type="MV_DN" />
      <DO name="BctB" type="MV_DN" />
      <DO name="BctC" type="MV_DN" />
      <DO name="AbrAlmLev" type="ASG" />
      <DO name="AbrWrnLev" type="ASG" />
      <DO name="OpAlmTmh" type="ING" />
      <DO name="OpWrnTmh" type="ING" />
      <DO name="OpAlmNum" type="ING" />
      <DO name="OpWrnNum" type="ING" />
    </LNodeType>
    <LNodeType id="SIML_TYPE" lnClass="SIML">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HLT" />
      <DO name="NamPlt" type="LPL" />
      <DO name="EEName" type="DPL_EEN" />
      <DO name="InsAlm" type="SPS_DN" />
      <DO name="H2Alm" type="SPS_DN" />
      <DO name="N2Alm" type="SPS_DN" />
      <DO name="O2Alm" type="SPS_DN" />
      <DO name="C2H2Alm" type="SPS_DN" />
      <DO name="CH4Alm" type="SPS_DN" />
      <DO name="C2H6Alm" type="SPS_DN" />
      <DO name="C2H4Alm" type="SPS_DN" />
      <DO name="COAlm" type="SPS_DN" />
      <DO name="CO2Alm" type="SPS_DN" />
      <DO name="MstAlm" type="SPS_DN" />
      <DO name="C3H8Alm" type="SPS_DN" />
      <DO name="MoDevComF" type="SPS_DN" />
      <DO name="MoDevFlt" type="SPS_DN" />
      <DO name="DgaAlm" type="INS_DN" />
      <DO name="Tmp" type="MV_DN" />
      <DO name="Lev" type="MV_DN" />
      <DO name="Pres" type="MV_DN" />
      <DO name="H2Oppm" type="MV_DN" />
      <DO name="H2ppm" type="MV_DN" />
      <DO name="N2ppm" type="MV_DN" />
      <DO name="COppm" type="MV_DN" />
      <DO name="CO2ppm" type="MV_DN" />
      <DO name="CH4ppm" type="MV_DN" />
      <DO name="C2H2ppm" type="MV_DN" />
      <DO name="C2H4ppm" type="MV_DN" />
      <DO name="C2H6ppm" type="MV_DN" />
      <DO name="O2ppm" type="MV_DN" />
      <DO name="C3H8ppm" type="MV_DN" />
      <DO name="H2AlmSpt" type="ASG_DN" />
      <DO name="N2AlmSpt" type="ASG_DN" />
      <DO name="O2AlmSpt" type="ASG_DN" />
      <DO name="C2H2AlmSpt" type="ASG_DN" />
      <DO name="CH4AlmSpt" type="ASG_DN" />
      <DO name="C2H6AlmSpt" type="ASG_DN" />
      <DO name="C2H4AlmSpt" type="ASG_DN" />
      <DO name="COAlmSpt" type="ASG_DN" />
      <DO name="CO2AlmSpt" type="ASG_DN" />
      <DO name="MstAlmSpt" type="ASG_DN" />
      <DO name="C3H8AlmSpt" type="ASG_DN" />
    </LNodeType>
    <LNodeType id="SLTC_TYPE" lnClass="SLTC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HLT" />
      <DO name="NamPlt" type="LPL" />
      <DO name="EEName" type="DPL_EEN" />
      <DO name="OilFil" type="SPS" />
      <DO name="MotDrvBlk" type="SPS" />
      <DO name="VacCelAlm" type="SPS" />
      <DO name="OilFilTr" type="SPS" />
      <DO name="MotDrvAAlm" type="SPS" />
      <DO name="MotDrvAWrn" type="SPS" />
      <DO name="TorqAlm" type="SPS" />
      <DO name="TorqWrn" type="SPS" />
      <DO name="OpDurAlm" type="SPS" />
      <DO name="OpDurWrn" type="SPS" />
      <DO name="OpCntAlm" type="SPS" />
      <DO name="OpCntWrn" type="SPS" />
      <DO name="ArbPrtAlm" type="SPS" />
      <DO name="ArbPrtWrn" type="SPS" />
      <DO name="OilTmpDifAlm" type="SPS" />
      <DO name="OilTmpDifWrn" type="SPS" />
      <DO name="OilFilCnt" type="INS" />
      <DO name="OilFilCntAlm" type="SPS" />
      <DO name="OilFilCntWrn" type="SPS" />
      <DO name="EvtTransF" type="INS_DN" />
      <DO name="RsOpCnt" type="ING_DN" />
      <DO name="MoDevComF" type="SPS_DN" />
      <DO name="MoDevFlt" type="SPS_DN" />
      <DO name="LtcAlm" type="INS_DN" />
      <DO name="Torq" type="MV" />
      <DO name="MotDrvA" type="MV" />
      <DO name="AbrPrt" type="MV" />
      <DO name="OpDur" type="MV" />
      <DO name="OilTmpDif" type="MV" />
      <DO name="OutTmp" type="MV" />
      <DO name="MotDrvAPhsA" type="MV_DN" />
      <DO name="MotDrvAPhsB" type="MV_DN" />
      <DO name="MotDrvAPhsC" type="MV_DN" />
      <DO name="OilFilTmp" type="MV_DN" />
      <DO name="OilFilBar" type="MV_DN" />
      <DO name="OilFilMst" type="MV_DN" />
      <DO name="MDAAlmLev" type="ASG" />
      <DO name="MDAWrnLev" type="ASG" />
      <DO name="TorqAlmLev" type="ASG" />
      <DO name="TorqWrnLev" type="ASG" />
      <DO name="OpDurAlmLev" type="ASG" />
      <DO name="OpDurWrnLev" type="ASG" />
      <DO name="OpCntAlmLev" type="ING" />
      <DO name="OpCntWrnLev" type="ING" />
      <DO name="AbrPrtAlmLev" type="ASG" />
      <DO name="AbrPrtWrnLev" type="ASG" />
      <DO name="OTDifAlmLev" type="ASG" />
      <DO name="OTDifWrnLev" type="ASG" />
      <DO name="OFCntAlmLev" type="ING" />
      <DO name="OFCntWrnLev" type="ING" />
    </LNodeType>
    <LNodeType id="SBSH_TYPE" lnClass="SBSH">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HLT" />
      <DO name="NamPlt" type="LPL" />
      <DO name="EEName" type="DPL_EEN" />
      <DO name="RTTransF" type="INS_DN" />
      <DO name="MoDevComF" type="SPS_DN" />
      <DO name="MoDevFlt" type="SPS_DN" />
      <DO name="BshAlm" type="INS_DN" />
      <DO name="React" type="MV" />
      <DO name="AbsReact" type="MV" />
      <DO name="LosFact" type="MV" />
      <DO name="Vol" type="MV" />
      <DO name="DsplA" type="MV" />
      <DO name="LeakA" type="MV" />
      <DO name="LeakAphs" type="MV_DN" />
      <DO name="Volphs" type="MV_DN" />
      <DO name="PF" type="MV_DN" />
      <DO name="UnblA" type="MV_DN" />
      <DO name="UnblAphs" type="MV_DN" />
      <DO name="RefReact" type="ASG" />
      <DO name="RefPF" type="ASG" />
      <DO name="RefV" type="ASG" />
    </LNodeType>
    <DOType id="INC_MOD" cdc="INC">
      <DA name="stVal" bType="Enum" type="Mod" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" valKind="RO" />
    </DOType>
    <DOType id="INS_BEH" cdc="INS">
      <DA name="stVal" bType="Enum" type="Beh" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_HLT" cdc="INS">
      <DA name="stVal" bType="Enum" type="Health" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_LN0" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="DPL" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_DN" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="LPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="DPL_EEN" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="location" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPS_DN" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="MV" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue11" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
    </DOType>
    <DOType id="MV_DN" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue11" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ASG_DN" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue11" fc="SP" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ASG" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue11" fc="SP" />
    </DOType>
    <DOType id="ING_DN" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ING" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
    </DOType>
    <DOType id="INS" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DAType id="AnalogueValue11">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>